Antes de entregar una instalación eléctrica hay que hacer la **verificación inicial**: primero una inspección visual sin tensión y después una serie de pruebas con instrumento, en un orden fijo. Las mediciones que no pueden faltar en una vivienda son la continuidad del conductor de protección, la resistencia de aislación, la resistencia de puesta a tierra y el disparo de los diferenciales. Todo queda escrito en un informe que se le entrega al cliente.

## Qué es la verificación inicial y cuándo se hace

La AEA 90364-6 (edición 2025) es la parte de la reglamentación que explica cómo se verifica una instalación. Define la verificación como todo lo que comprueba que la instalación cumple la AEA 90364: inspección visual, ensayos con instrumento, pruebas de funcionamiento e informe.

La verificación inicial se hace:

- durante el montaje, en lo posible;
- al terminar la instalación y **antes** de ponerla en servicio;
- después de cada **ampliación** o **modificación**.

Los requisitos de la norma son mínimos. A eso se suman los que pida la autoridad local: municipio, provincia o ente regulador.

La hace personal con incumbencia de título o competencia específica: el director de obra, el representante técnico de la empresa, el instalador o el responsable eléctrico de la obra. La AEA 90364-7-770 (edición 2017) indica además pedir la fiscalización del organismo de control al menos antes de tapar y antes de energizar.

## Primero se mira: la inspección visual

La inspección visual va **antes** de las pruebas y antes de energizar por primera vez. En una vivienda, lo que más se controla es:

- que los materiales tengan norma IRAM o IEC y certificación cuando corresponda;
- que la puesta a tierra esté bien conectada: electrodo, cable y barra;
- que el PE llegue a **todas** las tomas, y que fase, neutro y PE estén en el borne correcto;
- que las llaves unipolares estén en el conductor de línea, nunca en el neutro;
- que los colores de fase, neutro y PE respeten el código;
- que las uniones de cables estén bien hechas;
- que los circuitos, protecciones y bornes estén identificados en el tablero.

También se controla que la instalación coincida con el proyecto: cantidad y destino de circuitos, canalizaciones, secciones de fase, neutro y PE y características de las protecciones.

## Después se mide: el orden de las pruebas

La AEA 90364-6 recomienda este orden (613.1):

- continuidad de los conductores;
- resistencia de aislación;
- efectividad de la MBTS o de la separación eléctrica;
- resistencia de suelos y paredes, cuando corresponde;
- desconexión automática de la alimentación;
- protección complementaria (diferenciales);
- polaridad;
- secuencia de fases;
- pruebas funcionales;
- caída de tensión.

El orden importa. Si una prueba da mal, se corrige la falla y se repite esa prueba **y todas las anteriores** que puedan haber cambiado. Los instrumentos tienen que cumplir la serie **IEC 61557**.

## Las cuatro mediciones clave en una vivienda

**Continuidad del PE.** Se mide desde la barra principal de tierra hasta **cada** punto de conexión de masas. En obra nueva, ampliada o modificada se mide el 100 % de los puntos antes de la recepción. Para saber si el valor es razonable, la norma da la resistencia del cobre a 40 °C: 7,86 mΩ por metro en 2,5 mm². Por ejemplo, 20 m de PE de 2,5 mm² dan unos 0,16 Ω. La 770 recomienda un instrumento de 4 a 24 V que entregue al menos 0,2 A.

**Resistencia de aislación.** Se mide con megóhmetro, con la alimentación cortada y los aparatos desconectados. Se mide entre los conductores activos (fase contra neutro) y entre los activos y el PE. Para circuitos de 220 V el ensayo es a **500 V de continua** y el mínimo es **1 MΩ** por circuito (AEA 90364-6, tabla 613.I). Los DPS se desconectan antes; si no se pueden desconectar, el ensayo se hace a 250 V y el mínimo sigue en 1 MΩ.

**Resistencia de puesta a tierra.** En el esquema TT de una vivienda se mide la resistencia de la toma de tierra. La forma más completa es con telurímetro de tres terminales y el electrodo desconectado de la instalación. Si no hay lugar para las sondas, se admite medidor de lazo o pinza, con sus limitaciones. La edición 2026 de la AEA 90364-7-770 fija un máximo de **100 Ω**; la edición 2017 pedía 40 Ω.

**Diferenciales.** Se prueban con un instrumento según **IEC 61557-6**, no solo con el botón. Para un diferencial general de 30 mA, según la tabla 613.II: con 15 mA no debe disparar; con 30 mA tiene que cortar en 300 ms o menos; con 150 mA, en 40 ms o menos. En TT la norma **recomienda** medir el tiempo de corte; en TN **lo exige**. El botón de prueba se verifica igual, como prueba funcional.

## Polaridad y pruebas funcionales

La prueba de polaridad confirma lo que en obra a veces se da por hecho:

- las protecciones que cortan el neutro son bipolares en monofásico y tetrapolares en trifásico;
- las llaves cortan siempre la fase;
- en portalámparas a rosca, la fase va al **contacto central**;
- los tomacorrientes están bien conectados.

Después vienen las pruebas funcionales: tableros, comandos, enclavamientos y el botón de prueba de cada diferencial.

## El informe y lo que se le entrega al cliente

Al terminar se arma un informe, en papel o digital, que identifica **cada** circuito, su protección y los resultados de sus pruebas. Todo defecto se corrige **antes** de declarar la conformidad. El informe recomienda también la fecha de la primera verificación periódica, que en una vivienda no puede superar los **5 años**.

Junto con el informe se entrega el **manual de operaciones**: esquema unifilar, croquis de tableros, puesta a tierra y recorrido de canalizaciones, hojas de datos de las protecciones y copia de la verificación inicial, entre otras cosas.

## Errores comunes en obra

- Dar tensión sin haber medido nada porque "la instalación es nueva".
- Probar el diferencial solo con el botón y anotar que "funciona".
- Medir aislación con aparatos o DPS conectados y sacar conclusiones con un valor bajo que no es real.
- Medir la continuidad del PE en algunas tomas y no en todas.
- Entregar la obra sin informe escrito, sin valores y sin identificar los circuitos.

## Preguntas frecuentes

**¿Alcanza con apretar el botón de prueba del diferencial?** No. El botón confirma que el mecanismo funciona, pero no mide la corriente ni el tiempo de disparo. La AEA 90364-6 pide la prueba con instrumento según IEC 61557-6.

**¿Qué valor mínimo de aislación pido en una vivienda?** En circuitos de 220 V, ensayo a 500 V de continua y mínimo 1 MΩ, según la AEA 90364-6 (edición 2025). La 770 de 2017 pedía 0,5 MΩ: si ves ese valor, es de la edición anterior.

**¿Cada cuánto se vuelve a verificar una vivienda?** La AEA 90364-6 fija un plazo máximo de 5 años para viviendas. La autoridad local puede pedir plazos menores, y se recomienda una verificación completa cuando cambia el usuario de la vivienda.

## Cómo te ayuda EGC

Con EGC armás el registro de las mediciones de puesta a tierra en el [protocolo SRT 900/15 en EGC](https://egc.globalepika.net.ar/protocolo-puesta-a-tierra-srt-900-15/) y dejás los datos ordenados para el informe. EGC arma el documento; la firma y la responsabilidad son del profesional interviniente.

## Fuentes

- AEA 90364-6, edición 2025: 600.3, 611, 612, 613.1, 613.2, 613.3 y tabla 613.I, 613.6.2, 613.7 y tabla 613.II, 613.8, 614, 622 y 640.
- AEA 90364-7-770, edición 2017: 770.2.2, 770.19.3 y 770.19.5.
- AEA 90364-7-770, edición 2026: resistencia de puesta a tierra máxima de 100 Ω.
- Fichas de la base de conocimiento técnico de EGC.
